<html><head><meta content="text/html; charset=UTF-8" http-equiv="content-type"><style type="text/css">@import url('https://themes.googleusercontent.com/fonts/css?kit=fpjTOVmNbO4Lz34iLyptLUXza5VhXqVC6o75Eld_V98');.lst-kix_xmltrclkzkd4-6>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-6,decimal) ". "}.lst-kix_xmltrclkzkd4-5>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-5,lower-roman) ". "}.lst-kix_xmltrclkzkd4-7>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-7,lower-latin) ". "}ol.lst-kix_xmltrclkzkd4-1.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-1 0}ol.lst-kix_xmltrclkzkd4-8.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-8 0}.lst-kix_xmltrclkzkd4-5>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-5}.lst-kix_xmltrclkzkd4-1>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-1,lower-latin) ". "}.lst-kix_xmltrclkzkd4-2>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-2}.lst-kix_xmltrclkzkd4-0>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-0,decimal) ". "}.lst-kix_xmltrclkzkd4-8>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-8,lower-roman) ". "}ol.lst-kix_xmltrclkzkd4-0{list-style-type:none}ol.lst-kix_xmltrclkzkd4-4.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-4 0}ol.lst-kix_xmltrclkzkd4-5.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-5 0}ol.lst-kix_xmltrclkzkd4-8{list-style-type:none}ol.lst-kix_xmltrclkzkd4-7{list-style-type:none}ol.lst-kix_xmltrclkzkd4-6{list-style-type:none}ol.lst-kix_xmltrclkzkd4-5{list-style-type:none}ol.lst-kix_xmltrclkzkd4-4{list-style-type:none}.lst-kix_xmltrclkzkd4-8>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-8}ol.lst-kix_xmltrclkzkd4-2.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-2 0}ol.lst-kix_xmltrclkzkd4-3{list-style-type:none}ol.lst-kix_xmltrclkzkd4-7.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-7 0}ol.lst-kix_xmltrclkzkd4-2{list-style-type:none}ol.lst-kix_xmltrclkzkd4-1{list-style-type:none}.lst-kix_xmltrclkzkd4-1>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-1}ol.lst-kix_xmltrclkzkd4-0.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-0 0}.lst-kix_xmltrclkzkd4-4>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-4}li.li-bullet-0:before{margin-left:-18pt;white-space:nowrap;display:inline-block;min-width:18pt}.lst-kix_xmltrclkzkd4-7>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-7}.lst-kix_xmltrclkzkd4-0>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-0}.lst-kix_xmltrclkzkd4-6>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-6}.lst-kix_xmltrclkzkd4-2>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-2,lower-roman) ". "}ol.lst-kix_xmltrclkzkd4-3.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-3 0}ol.lst-kix_xmltrclkzkd4-6.start{counter-reset:lst-ctn-kix_xmltrclkzkd4-6 0}.lst-kix_xmltrclkzkd4-3>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-3,decimal) ". "}.lst-kix_xmltrclkzkd4-4>li:before{content:"" counter(lst-ctn-kix_xmltrclkzkd4-4,lower-latin) ". "}.lst-kix_xmltrclkzkd4-3>li{counter-increment:lst-ctn-kix_xmltrclkzkd4-3}ol{margin:0;padding:0}table td,table th{padding:0}.c7{-webkit-text-decoration-skip:none;color:#000000;font-weight:700;text-decoration:underline;vertical-align:baseline;text-decoration-skip-ink:none;font-family:"Arial";font-style:normal}.c29{padding-top:18pt;padding-bottom:6pt;line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}.c20{color:#6aa84f;font-weight:400;text-decoration:none;vertical-align:baseline;font-size:28pt;font-family:"Arial";font-style:normal}.c39{padding-top:0pt;padding-bottom:3pt;line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:center}.c1{padding-top:0pt;padding-bottom:10pt;line-height:1.1500000000000001;orphans:2;widows:2;text-align:left}.c18{padding-top:0pt;padding-bottom:10pt;line-height:1.0;orphans:2;widows:2;text-align:left}.c4{color:#000000;font-weight:400;text-decoration:none;vertical-align:baseline;font-family:"Arial";font-style:normal}.c11{color:#202124;font-weight:400;text-decoration:none;vertical-align:baseline;font-family:"Arial";font-style:normal}.c33{padding-top:0pt;padding-bottom:0pt;line-height:1.15;orphans:2;widows:2;text-align:center}.c15{padding-top:0pt;padding-bottom:0pt;line-height:1.15;orphans:2;widows:2;text-align:left}.c9{color:#000000;font-weight:700;text-decoration:none;vertical-align:baseline;font-family:"Arial";font-style:normal}.c6{color:#000000;font-weight:400;text-decoration:none;font-family:"Arial";font-style:normal}.c13{text-decoration-skip-ink:none;-webkit-text-decoration-skip:none;color:#0000ee;text-decoration:underline}.c14{text-decoration-skip-ink:none;-webkit-text-decoration-skip:none;color:#1155cc;text-decoration:underline}.c30{font-size:24pt;font-family:"Calibri";color:#00b050;font-weight:700}.c22{text-decoration-skip-ink:none;-webkit-text-decoration-skip:none;font-weight:700;text-decoration:underline}.c24{font-size:16pt;font-family:"Calibri";color:#00b050;font-weight:400}.c10{font-size:10pt;font-family:"Courier New";color:#3266d5;font-weight:400}.c38{background-color:#ffff00;font-size:24pt;color:#ff0000}.c32{color:#202124;font-weight:700}.c27{max-width:468pt;padding:72pt 72pt 72pt 72pt}.c31{color:#6aa84f;font-size:28pt}.c25{padding:0;margin:0}.c2{background-color:#ffffff;color:#202124}.c17{color:inherit;text-decoration:inherit}.c21{margin-left:108pt;text-indent:36pt}.c12{height:11pt}.c16{vertical-align:sub}.c0{font-size:12pt}.c35{font-weight:700}.c28{font-size:10pt}.c36{padding-left:0pt}.c3{vertical-align:super}.c40{font-size:24pt}.c5{font-size:11pt}.c37{font-size:14pt}.c26{margin-left:36pt}.c8{background-color:#ffffff}.c19{font-size:13.5pt}.c23{margin-left:72pt}.c34{font-size:16pt}.title{padding-top:0pt;color:#000000;font-size:26pt;padding-bottom:3pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}.subtitle{padding-top:0pt;color:#666666;font-size:15pt;padding-bottom:16pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}li{color:#000000;font-size:11pt;font-family:"Arial"}p{margin:0;color:#000000;font-size:11pt;font-family:"Arial"}h1{padding-top:20pt;color:#000000;font-size:20pt;padding-bottom:6pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}h2{padding-top:18pt;color:#000000;font-size:16pt;padding-bottom:6pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}h3{padding-top:16pt;color:#434343;font-size:14pt;padding-bottom:4pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}h4{padding-top:14pt;color:#666666;font-size:12pt;padding-bottom:4pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}h5{padding-top:12pt;color:#666666;font-size:11pt;padding-bottom:4pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;orphans:2;widows:2;text-align:left}h6{padding-top:12pt;color:#666666;font-size:11pt;padding-bottom:4pt;font-family:"Arial";line-height:1.15;page-break-after:avoid;font-style:italic;orphans:2;widows:2;text-align:left}</style></head><body class="c8 c27 doc-content"><div><p class="c15 c12"><span class="c4 c5"></span></p></div><p class="c39 title" id="h.hnuddelnzuom"><span class="c31">Water treatment plant designer document</span></p><p class="c15"><span class="c4 c0">Follow me: </span></p><p class="c15"><span class="c0 c14"><a class="c17" href="https://www.google.com/url?q=https://github.com/amritanshu19&amp;sa=D&amp;source=editors&amp;ust=1671911578549182&amp;usg=AOvVaw0Xa_mZjSXxflxiBNnDal2f">amritanshu19 (Amritanshu Raj) &middot; GitHub</a></span><span class="c4 c0">&nbsp;</span></p><p class="c15"><span class="c14 c28"><a class="c17" href="https://www.google.com/url?q=https://www.linkedin.com/in/amritanshu-raj-42311a168/&amp;sa=D&amp;source=editors&amp;ust=1671911578549723&amp;usg=AOvVaw0U8u5XGKBvTEekV79jJuTd">https://www.linkedin.com/in/amritanshu-raj-42311a168/</a></span></p><p class="c15"><span class="c14 c0"><a class="c17" href="https://www.google.com/url?q=https://twitter.com/amritanshu1937&amp;sa=D&amp;source=editors&amp;ust=1671911578550039&amp;usg=AOvVaw1uj6O_3nCQku7Bi9BDWwaZ">Amritanshu Raj (@amritanshu1937) / Twitter</a></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c4 c0">Design a water treatment plant.</span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c0">Link to all the calculations: </span><span class="c13"><a class="c17" href="https://www.google.com/url?q=https://docs.google.com/spreadsheets/d/1O9qXv_7f9Ls_-GXPhzR61xugSiGjAYSLHJPRrrGvh3U/edit?usp%3Dsharing&amp;sa=D&amp;source=editors&amp;ust=1671911578550704&amp;usg=AOvVaw1esEPGkVLDzhoGwxgJRlJG">Water treatment plant designer</a></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c0">Link to all autoCAD designs: </span><span class="c14 c0"><a class="c17" href="https://www.google.com/url?q=https://drive.google.com/drive/folders/1u1UNCUCInDnFk1iY33DjOfc5qn0hssFo?usp%3Dsharing&amp;sa=D&amp;source=editors&amp;ust=1671911578551094&amp;usg=AOvVaw0IudMSvSWTIJ3D0RC_4Ne5">Water treatment plant design details</a></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c4 c0">Assumptions: Majority of Water to be treated comes from a dam(distance ~10 km)</span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c4 c0">Since we need to treat river water the basic outline of our filtration system will be like follow:</span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 453.50px; height: 376.88px;"><img alt="" src="images/image4.png" style="width: 670.58px; height: 376.88px; margin-left: -217.08px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c4 c0">Current Population: 101005</span></p><p class="c15"><span class="c4 c0">Design period: 15 years</span></p><p class="c15"><span class="c4 c0">Design population: Assume geometric population growth with a growth rate of 7.5%</span></p><p class="c15"><span class="c19">P</span><span class="c16 c0">n</span><span class="c19">&nbsp;= P</span><span class="c16 c0">0</span><span class="c19">(1+r/100)</span><span class="c6 c0 c3">n</span></p><p class="c15"><span class="c19">P</span><span class="c16 c0">0 </span><span class="c4 c0">= 101005</span></p><p class="c15"><span class="c19">R = </span><span class="c4 c0">7.5%</span></p><p class="c15"><span class="c4 c0">n = 15/10 = 1.5</span></p><p class="c15"><span class="c19">P</span><span class="c16 c0">n</span><span class="c4 c0">&nbsp;= 112579</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c0 c8">Net water demand (liters/day) = design population </span><span class="c0 c8">x per</span><span class="c4 c0 c8">&nbsp;capita demand</span></p><p class="c15 c23"><span class="c0 c8">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp;= </span><span class="c0">112579</span><span class="c0 c8">&nbsp;x 135 = </span><span class="c10 c8">15198165</span><span class="c4 c0 c8">&nbsp;liters/day</span></p><p class="c15 c12 c23"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Assume 20% water is lost in various treatment processes, </span></p><p class="c15"><span class="c0 c8">now net water required a day = 1.2 x </span><span class="c10 c8">15198165</span><span class="c0 c8">&nbsp;liters/day = </span><span class="c10 c8">18237798</span><span class="c4 c0 c8">&nbsp;liters/day </span></p><p class="c15"><span class="c0 c8">= </span><span class="c10 c8">18.237798</span><span class="c0 c8">&nbsp;MLD = </span><span class="c10 c8">0.211085625</span><span class="c0 c8">&nbsp;</span><span class="c8 c19">m</span><span class="c0 c3 c8">3</span><span class="c4 c8 c19">/s</span></p><p class="c15 c12"><span class="c4 c8 c19"></span></p><p class="c15"><span class="c4 c0 c8">Now summarizing the water treatment steps we need to follow:</span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 624.00px; height: 468.00px;"><img alt="" src="images/image6.png" style="width: 624.00px; height: 468.00px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><ol class="c25 lst-kix_xmltrclkzkd4-0 start" start="1"><li class="c15 c26 c36 li-bullet-0"><span class="c4 c0 c8">Aeration</span></li></ol><p class="c15 c26"><span class="c4 c0 c8">Since the influent water is coming from a dam, It will have high organic content. Aeration becomes an important step as bacteria used in water treatment and stabilization are given oxygen by aeration. The bacteria require oxygen for biodegradation to take place. Bacteria in the wastewater use the given oxygen to break down organic stuff that contains carbon to produce carbon dioxide and water. Bacteria cannot biodegrade the incoming organic materials in desired time if there is insufficient oxygen present. Degradation must take place under septic conditions, which are sluggish, unpleasant, and result in incomplete conversions of pollutants, in the absence of dissolved oxygen. Also it will help remove dissolved CO2 and H2S like gasses.</span></p><p class="c15 c12 c26"><span class="c4 c0 c8"></span></p><h2 class="c29 c26" id="h.v0jyi2ntovrx"><span class="c4 c34">Design of aerator:</span></h2><p class="c15"><span class="c0">Q = </span><span class="c10 c8">759.90825</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c4 c0 c8">/h</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Type of aerator: Diffused aerator</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">A diffused aerator is highly energy efficient since only air needs to be pumped into the tanks from the diffusers placed at the bottom of tanks. The ability to save energy of 30% to 70% over surface aerators depending on the type of surface aerator used is a big benefit of fine bubble diffusers.</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c0 c8">Dimensions of aerator tanks = (l x b x h) = (10 * 8* 5)</span><span class="c0">m</span><span class="c0 c3">3</span></p><p class="c15"><span class="c0 c8">Plan area of aerator tank: 80 </span><span class="c0">m</span><span class="c0 c3">2</span></p><p class="c15"><span class="c0 c8">Volume of aerator tank = 400 </span><span class="c0">m</span><span class="c0 c3">3</span></p><p class="c15"><span class="c4 c0 c8">No of tanks required = 2</span></p><p class="c15"><span class="c0 c8">No. of diffusers per tank = 80 (1 per 1 </span><span class="c0">m</span><span class="c0 c3">2</span><span class="c4 c0 c8">&nbsp;of plan area)</span></p><p class="c15"><span class="c4 c0 c8">Total diffusers required = 2 x 80 = 160</span></p><p class="c15"><span class="c4 c0 c8">Radius of a diffuser = 0.2 m</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Detailed distribution of diffusers in the aeration tank is given in the following diagram:</span></p><p class="c15"><span class="c0 c8">Detailed Auto-CAD plan of aerator tank showing distribution of diffusers can be found here: </span><span class="c0 c8">(</span><span class="c14 c0 c8"><a class="c17" href="https://www.google.com/url?q=https://drive.google.com/drive/folders/1u1UNCUCInDnFk1iY33DjOfc5qn0hssFo?usp%3Dsharing&amp;sa=D&amp;source=editors&amp;ust=1671911578555987&amp;usg=AOvVaw3HRroyT0Gw2nUM2HJ2CY2Z">https://drive.google.com/drive/folders/1u1UNCUCInDnFk1iY33DjOfc5qn0hssFo?usp=sharing</a></span><span class="c4 c0 c8">)</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">(All units in &lsquo;cm&rsquo;)</span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 718.50px; height: 898.53px;"><img alt="" src="images/image7.png" style="width: 718.50px; height: 898.53px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 624.00px; height: 350.67px;"><img alt="" src="images/image9.png" style="width: 624.00px; height: 350.67px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span><span class="c4 c0 c8">&nbsp; &nbsp; </span></p><p class="c33"><span class="c4 c0 c8">Diffuse type aerator set-up</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c34">Coagulation:</span></p><p class="c15"><span class="c4 c0 c8">Coagulation is the chemical water treatment process used to remove solids from water, by manipulating electrostatic charges of particles suspended in water. This process introduces small, highly charged molecules into water to destabilize the charges on particles, colloids, or oily materials in suspension. The influent water will have colloidal content as clayey particles. We will use Alum as coagulant and limestone to provide optimum pH for coagulation to occur.</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Rapid mixing unit:</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c0 c8">Q = </span><span class="c10 c8">759.90825</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c4 c0 c8">/h</span></p><p class="c15"><span class="c4 c0 c8">Assume Mixing time to be 2 min (standard practice)</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c0 c8">Volume of mixing basin = (</span><span class="c10 c8">759.90825 </span><span class="c0 c8">x </span><span class="c0 c8">2)/60 </span><span class="c0">m</span><span class="c0 c3">3</span><span class="c0 c8">&nbsp;= </span><span class="c10 c8">25.330275</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Generally rapid mixing unit is cubical in shape:</span></p><p class="c15"><span class="c0 c8">Assume the Rapid mix unit be with side length &lsquo;a&rsquo; : a^3 = </span><span class="c10 c8">25.330275</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c0 c8">, a = </span><span class="c10 c8">2.936837</span><span class="c4 c0 c8">&nbsp;m</span></p><p class="c15"><span class="c4 c0 c8">Assume a to be nearest integer for ease of construction: a = 3 m</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c0 c8">Volume of rapid mix tank = 27 </span><span class="c0">m</span><span class="c0 c3">3</span></p><p class="c15"><span class="c0 c8">At room temperature T = 20 deg C, </span><span class="c0">Dynamic viscosity will be &micro; = </span><span class="c2 c0">1.0016</span><span class="c0">&nbsp;* 10</span><span class="c0 c3">-3</span><span class="c0">&nbsp;N.s/m</span><span class="c6 c0 c3">2</span></p><p class="c15"><span class="c4 c0 c8">Assume G = 800/s</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Power required: </span></p><p class="c15"><span class="c0 c8">P = </span><span class="c0">G</span><span class="c0 c3">2</span><span class="c0">&micro;V = 800</span><span class="c0 c3">2</span><span class="c0">*</span><span class="c2 c0">1.0016</span><span class="c0">&nbsp;* 10</span><span class="c0 c3">-3</span><span class="c0 c8">*27 = </span><span class="c4 c0 c8">17.307648 Kwatt</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Monthly Alum dosage requirements:</span><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 353.88px; height: 170.38px;"><img alt="" src="images/image3.png" style="width: 353.88px; height: 170.38px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15"><span class="c4 c0 c8">Chemical formula:</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Optimal dosage: 20 mg/liter as A study has showed that the removal efficiencies for turbidity and optimum alum dosage were (93% at 20 mg/l, 92% at 20 mg/l, 85% at 30 mg/l, 88% at 30 mg/l and 89.3% at 30 mg/l). And hence we will use 20 mg/l for maximum turbidity removal efficiency.</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c0 c8">Q = </span><span class="c10 c8">759.90825</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c0 c8">/h = &nbsp;</span><span class="c10 c8">547133.94</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c4 c0 c8">/month</span></p><p class="c15"><span class="c0 c8">Optimal Alum dose = 20 mg/l = 0.02 kg/</span><span class="c0">m</span><span class="c0 c3">3</span></p><p class="c15"><span class="c0 c8">Alum required = 0.02 x </span><span class="c10 c8">547133.94</span><span class="c0 c8">&nbsp;= </span><span class="c10 c8">10942.6788</span><span class="c4 c0 c8">&nbsp;kg/month ~ 11,000 kg/month</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">The pH during coagulation should be maintained in the range of 7-8 for proper flocc formation. This can be achieved by using lime (Ca(OH)2).</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">The coagulation is generally required only during floods. However to treat water with high efficiency we can perform coagulation year round.</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c4 c0 c8">Rapid mix unit design:</span></p><p class="c15"><span class="c0 c8">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span><span class="c4 c8 c37">Diagram on next page</span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 647.50px; height: 647.50px;"><img alt="" src="images/image5.png" style="width: 647.50px; height: 647.50px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><h2 class="c29" id="h.754rc3fz226y"><span class="c4 c34">Sedimentation</span></h2><p class="c15"><span class="c4 c0">Sedimentation refers to physical separation of solid concentration from water. The driving force of sedimentation is gravitational force.</span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15 c12"><span class="c4 c0"></span></p><p class="c15"><span class="c7 c0">Design:</span></p><p class="c15"><span class="c4 c0">Shape: rectangular sedimentation tank</span></p><p class="c15"><span class="c0 c8">Q = </span><span class="c10 c8">759.90825</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c4 c0 c8">/h</span></p><p class="c15"><span class="c0 c8">We will divide this flow into 4 tanks. So the each tank will have of </span><span class="c10 c8">189.98</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c4 c0 c8">/h</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c7 c0 c8">Assumptions: </span></p><p class="c15"><span class="c4 c0 c8">1) Maximum size of the particle to be removed d = 0.02 mm &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c15"><span class="c4 c0 c8">2) Expected removal efficiency = 75% &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c15"><span class="c0 c8">3) Specific gravity G = 2.65 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; 4) Assumed performance of tank = good = n = 1&frasl;4 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;5) Dynamic viscosity </span><span class="c0">&micro; = </span><span class="c2 c0">1.0016</span><span class="c0">&nbsp;* 10</span><span class="c0 c3">-3</span><span class="c0">&nbsp;N.s/m</span><span class="c0 c3">2</span><span class="c4 c0 c8">&nbsp;(T = 20&deg;C) &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c15"><span class="c0 c8">6) Kinematic viscosity &nbsp;= 1.00 x </span><span class="c0">10</span><span class="c0 c3">-6</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">2</span><span class="c4 c0 c8">&nbsp;/s</span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span class="c7 c0 c8">1) Vertical settling velocity</span></p><p class="c1"><span class="c0">Settling Velocity V</span><span class="c16 c0">s</span><span class="c0">&nbsp;= &nbsp;(g x (&rho;</span><span class="c16 c0">p</span><span class="c0">- &rho;</span><span class="c16 c0">w</span><span class="c0">) x d</span><span class="c0 c3">2</span><span class="c0">) / (18 x &mu;)</span></p><p class="c1"><span class="c0">= (9.81 x 1000 x (2.65 - 1) x (0.02 x 10</span><span class="c0 c3">-3</span><span class="c0">)</span><span class="c0 c3">2</span><span class="c0">) / (18 x </span><span class="c2 c0">1.0016</span><span class="c0">&nbsp;x 10</span><span class="c0 c3">-3</span><span class="c0">)</span></p><p class="c1"><span class="c0">= 3.591253994 x 10</span><span class="c0 c3">-4 </span><span class="c4 c0">m/s </span></p><p class="c1"><span class="c0">V</span><span class="c16 c0">s</span><span class="c0">&nbsp;= 3.59 x 10</span><span class="c0 c3">-4 </span><span class="c4 c0">m/s</span></p><p class="c1"><span class="c0">Reynolds&rsquo;s number Re = (&rho; x V</span><span class="c16 c0">s</span><span class="c4 c0">&nbsp;x d) / &mu;</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;= (1000 x 3.59 x 10</span><span class="c0 c3">-4 </span><span class="c0">x 0.02 x 10</span><span class="c0 c3">-3</span><span class="c0">) / </span><span class="c0 c2">1.0016</span><span class="c0">&nbsp;x10</span><span class="c6 c0 c3">-3</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;= 7.17 x 10</span><span class="c0 c3">-3</span><span class="c4 c0">&nbsp;&lt; 1</span></p><p class="c1"><span class="c4 c0">Hence stoke&rsquo;s law is applicable and thus computed settling velocity is true.</span></p><p class="c1"><span class="c22 c0">2)Surface overflow rate</span><span class="c4 c0">&nbsp;</span></p><p class="c1"><span class="c4 c0">For ideal settling basin and complete removal of particles, we will equate settling velocity to theoretical surface overflow rate.</span></p><p class="c1"><span class="c0">V</span><span class="c0 c16">0</span><span class="c0">= V</span><span class="c16 c0">S</span><span class="c0">&nbsp;= 3.59 x 10</span><span class="c0 c3">-4</span><span class="c0">x3600x24 = 20.68 m/day</span></p><p class="c1"><span class="c0">Y / Y</span><span class="c16 c0">0</span><span class="c0">&nbsp;= 1 &minus; (1 + (</span><span class="c0">n x</span><span class="c0">&nbsp;(V</span><span class="c16 c0">0</span><span class="c0">/(Q/A))))</span><span class="c6 c0 c3">-1/n</span></p><p class="c1"><span class="c0">As removal efficiency is 75% </span><span class="c0">&#x1f87a; Y / Y</span><span class="c16 c0">0</span><span class="c0">&nbsp;= 0.75</span><span class="c4 c0">&nbsp;</span></p><p class="c1"><span class="c4 c0">n = &frac14; (for good performance of tank)</span></p><p class="c1"><span class="c0">&#x1f87a; 0.75 = 1 &minus; (1 + (0.25 x (V</span><span class="c16 c0">0</span><span class="c0">/(Q/A))))</span><span class="c6 c0 c3">-1/0.75</span></p><p class="c1"><span class="c0">&#x1f87a; V</span><span class="c16 c0">0</span><span class="c4 c0">/(Q/A) = 1.657</span></p><p class="c1"><span class="c0">&#x1f87a; Q/A = V</span><span class="c16 c0">0</span><span class="c4 c0">/ 2.6 = 12.48 m/day</span></p><p class="c1"><span class="c7 c0">3) Dimensions of tank </span></p><p class="c1"><span class="c0">Surface area of tank A = Q/(Q/A)= (</span><span class="c10 c8">189.9770625 </span><span class="c4 c0">x 24) / 12.48</span></p><p class="c1"><span class="c0">A = </span><span class="c10 c8">365.2298904</span><span class="c0">&nbsp;m</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c4 c0">Assuming length to width ratio as 3 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c4 c0">A = Length x width = 3w x w</span></p><p class="c1"><span class="c0">&#x1f87a; w = &radic;(</span><span class="c10 c8">365.2298904</span><span class="c0">/3) = </span><span class="c10 c8">11.03373449</span><span class="c4 c0">m &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp;</span><span class="c0">w = </span><span class="c10 c8">11.03373449</span><span class="c0">&nbsp;m</span></p><p class="c1"><span class="c0">&#x1f87a; L = 3w = </span><span class="c10 c8">33.10120347</span><span class="c4 c0">&nbsp;m &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp;</span><span class="c0">L = </span><span class="c10 c8">33.10120347</span><span class="c4 c0">&nbsp;m</span></p><p class="c1"><span class="c4 c0">Assuming a detention period of 4 hours</span></p><p class="c1"><span class="c0">&#x1f87a; Depth of tank = Q x t / A = </span><span class="c10 c8">189.9770625</span><span class="c0">&nbsp;x 4 / (</span><span class="c10 c8">11.03</span><span class="c0">&nbsp;x </span><span class="c10 c8">33.10</span><span class="c4 c0">) &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp;</span><span class="c0">D = </span><span class="c10 c8">2.08</span><span class="c4 c0">&nbsp;m</span></p><p class="c1"><span class="c22 c0">4) Check against resuspension of deposited particles</span><span class="c4 c0">&nbsp;</span></p><p class="c1"><span class="c4 c0">Velocity that can initiate resuspension of deposited</span></p><p class="c1"><span class="c0">Particles or scour velocity V</span><span class="c16 c0">d</span><span class="c0">&nbsp;= &radic;((8 x &beta; / f&rsquo;) </span><span class="c0">x g x</span><span class="c4 c0">&nbsp;(G -1) x d)</span></p><p class="c1"><span class="c4 c0">&beta; = 0.04 for uni granular sand &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; f&rsquo; = Darcy Weisbach friction factor = 0.03</span></p><p class="c1"><span class="c0">V</span><span class="c16 c0">d</span><span class="c0">&nbsp;= &radic;((8 x 0.04 / 0.03) x 9.81 x (2.65 -1) x (0.02 x 10</span><span class="c0 c3">-3</span><span class="c0">)</span></p><p class="c1"><span class="c0">V</span><span class="c16 c0">d</span><span class="c0">&nbsp;= 5.8 x 10</span><span class="c0 c3">-2</span><span class="c0">m/s</span></p><p class="c1"><span class="c0">Horizontal velocity V</span><span class="c16 c0">h</span><span class="c4 c0">&nbsp;= Q/ (w x D)</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;= (</span><span class="c10 c8">189.9770625</span><span class="c0">&nbsp;/(60 x 60)) / (</span><span class="c10 c8">11.03373449</span><span class="c0">&nbsp;x </span><span class="c10 c8">2.080629954</span><span class="c4 c0">)</span></p><p class="c1"><span class="c0">V</span><span class="c16 c0">h</span><span class="c0">&nbsp;= 0.229 x 10</span><span class="c0 c3">-2</span><span class="c0">&nbsp;m/s &lt; &nbsp;V</span><span class="c6 c16 c0">d</span></p><p class="c1"><span class="c0">Hence O.K.</span></p><p class="c1 c12"><span class="c9 c0"></span></p><p class="c1"><span class="c9 c0">FLOCCULATION</span></p><p class="c1"><span class="c4 c0">Flocculation is the process of slow mixing in a flocculator so that the particles of the precipitate collide and form a large and dense cluster that will readily settle.</span></p><p class="c1"><span class="c9 c0">DESIGN</span></p><p class="c1"><span class="c7 c0">Flocculation Basin Dimensions</span></p><p class="c1"><span class="c4 c0">Let us assume two trains with three compartments each.</span></p><p class="c1"><span class="c0">Assumption GT = 4.5 x 10</span><span class="c6 c0 c3">4</span></p><p class="c1"><span class="c0">For first compartment G</span><span class="c16 c0">1</span><span class="c4 c0">&nbsp;= 50/s</span></p><p class="c1"><span class="c0">For second compartment G</span><span class="c16 c0">2</span><span class="c4 c0">&nbsp;= 40/s</span></p><p class="c1"><span class="c0">For third compartment G</span><span class="c16 c0">3</span><span class="c4 c0">&nbsp;= 30/s</span></p><p class="c1"><span class="c0">For fourth compartment G</span><span class="c16 c0">4</span><span class="c4 c0">&nbsp;= 20/s</span></p><p class="c1"><span class="c0">For fifth compartment G</span><span class="c16 c0">5</span><span class="c4 c0">&nbsp;= 10/s</span></p><p class="c1"><span class="c4 c0">Average compartment G = (50+40+30+20+10)/5 = 30/s</span></p><p class="c1"><span class="c0">Average Detention Time T = GT/G = (4.5 x 10</span><span class="c0 c3">4</span><span class="c0">)/30 = 25 min</span></p><p class="c1"><span class="c4 c0">T = 25 min</span></p><p class="c1"><span class="c0 c8">Q = </span><span class="c10 c8">759.90825</span><span class="c0 c8">&nbsp;</span><span class="c0">m</span><span class="c0 c3">3</span><span class="c0 c8">/h</span><span class="c0">&nbsp;= </span><span class="c10 c8">18237.798</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c0">/day = </span><span class="c10 c8">12.6651375</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c0">/min</span></p><p class="c1"><span class="c0">=&gt; Volume V = </span><span class="c10 c8">12.6651375</span><span class="c0">&nbsp;x 25 = </span><span class="c10 c8">316.6284375</span><span class="c0">&nbsp;m3 &nbsp; &nbsp; &nbsp;</span><span class="c0">&#x1f87a;V = 316.63 m</span><span class="c0 c3">3</span></p><p class="c1"><span class="c4 c0">Let the depth of the tank d = 5 m</span></p><p class="c1"><span class="c0">Area A = V / d = 316.63 / 5 = </span><span class="c10 c8">63.3256875</span><span class="c0">&nbsp;m</span><span class="c0 c3">2 </span><span class="c0">&nbsp; &nbsp; &nbsp; </span><span class="c0">&#x1f87a; A = </span><span class="c10 c8">63.3256875 </span><span class="c0">m</span><span class="c0 c3">2</span></p><p class="c1"><span class="c4 c0">Total number of compartments = 2 x 5 = 10</span></p><p class="c1"><span class="c0">Area of one compartment = </span><span class="c10 c8">63.3256875</span><span class="c0">&nbsp;/ 10 = 6.33 m</span><span class="c0 c3">2</span></p><p class="c1"><span class="c4 c0">Assume the length of one stage as 3 m</span></p><p class="c1"><span class="c4 c0">Width of each stage will be </span></p><p class="c1"><span class="c4 c0">Width = 6.33 /3 = 2.11m</span></p><p class="c1 c12"><span class="c7 c0"></span></p><p class="c1"><span class="c7 c0">TANK DIMENSIONS</span></p><p class="c1 c12"><span class="c7 c0"></span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 624.00px; height: 624.00px;"><img alt="" src="images/image1.png" style="width: 624.00px; height: 624.00px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c1"><span class="c7 c0">TANK CONFIGURATIONS</span></p><p class="c15"><span class="c4 c0 c8">Assuming a clear cover of 0.6 m between two wheels of compartment </span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c15"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 624.00px; height: 624.00px;"><img alt="" src="images/image8.png" style="width: 624.00px; height: 624.00px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c15 c12"><span class="c4 c0 c8"></span></p><p class="c1"><span class="c22 c0">Power in each Compartment</span><span class="c4 c0">&nbsp;</span></p><p class="c1"><span class="c0">For first compartment G</span><span class="c16 c0">1</span><span class="c4 c0">&nbsp;= 50/s</span></p><p class="c1"><span class="c0">For second compartment G</span><span class="c16 c0">2</span><span class="c4 c0">&nbsp;= 40/s</span></p><p class="c1"><span class="c0">For third compartment G</span><span class="c16 c0">3</span><span class="c4 c0">&nbsp;= 30/s</span></p><p class="c1"><span class="c0">For fourth compartment G</span><span class="c16 c0">3</span><span class="c4 c0">&nbsp;= 20/s</span></p><p class="c1"><span class="c0">For fifth compartment G</span><span class="c16 c0">3</span><span class="c4 c0">&nbsp;= 10/s</span></p><p class="c1"><span class="c0">Volume = </span><span class="c10 c8">316.6284375</span><span class="c0">&nbsp;m</span><span class="c6 c0 c3">3</span></p><p class="c1"><span class="c0">Volume in each stage Vs = </span><span class="c10 c8">316.6284375</span><span class="c0">&nbsp;/ 5 = </span><span class="c10 c8">63.3256875</span><span class="c0">&nbsp;m</span><span class="c0 c3">3 </span><span class="c0">= 63.33 m</span><span class="c6 c0 c3">3</span></p><p class="c1"><span class="c0">At T = 20&deg;C, Dynamic Viscosity &mu; = 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">&nbsp;N.s/m</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c0">We know, Power P = G</span><span class="c0 c3">2</span><span class="c0">&mu;V</span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">1</span><span class="c0">&nbsp;= G</span><span class="c16 c0">1</span><span class="c0 c3">2</span><span class="c0">&mu;V = 50</span><span class="c0 c3">2</span><span class="c0">x 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">x 63.33= </span><span class="c10 c8">158.5675215</span><span class="c0">&nbsp;Watt</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">1</span><span class="c0">&nbsp;= </span><span class="c10 c8">158.5675215</span><span class="c0">&nbsp;Watt</span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">2</span><span class="c0">&nbsp;= G</span><span class="c16 c0">2</span><span class="c0 c3">2</span><span class="c0">&mu;V = 40</span><span class="c0 c3">2</span><span class="c0">x 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">x 63.33 = </span><span class="c10 c8">101.4832138</span><span class="c4 c0">&nbsp;Watt &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">2</span><span class="c0">&nbsp;= </span><span class="c10 c8">101.4832138</span><span class="c0">&nbsp;Watt</span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">3</span><span class="c0">&nbsp;= G</span><span class="c16 c0">3</span><span class="c0 c3">2</span><span class="c0">&mu;V = 30</span><span class="c0 c3">2</span><span class="c0">x 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">x 63.33 = </span><span class="c10 c8">57.08430774 </span><span class="c0">Watt</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">3</span><span class="c0">&nbsp;= </span><span class="c10 c8">57.08430774</span><span class="c4 c0">&nbsp;Watt</span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">4</span><span class="c0">&nbsp;= G</span><span class="c0 c3">2</span><span class="c0">&mu;V = 20</span><span class="c0 c3">2</span><span class="c0">x 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">x 63.33 = </span><span class="c10 c8">25.37080344</span><span class="c0">&nbsp;Watt</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">4</span><span class="c0">&nbsp;= </span><span class="c10 c8">25.37080344</span><span class="c0">&nbsp;Watt</span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">5</span><span class="c0">&nbsp;= G</span><span class="c16 c0">5</span><span class="c0 c3">2</span><span class="c0">&mu;V = 10</span><span class="c0 c3">2</span><span class="c0">x 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">x 63.33 = </span><span class="c10 c8">6.34270086</span><span class="c0">&nbsp;Watt</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">P</span><span class="c16 c0">5</span><span class="c0">&nbsp;= </span><span class="c10 c8">6.34270086</span><span class="c0">&nbsp;Watt</span></p><p class="c1"><span class="c22 c0">Paddle Design</span></p><p class="c1"><span class="c0">P = ( C</span><span class="c16 c0">d</span><span class="c0">&nbsp;x A</span><span class="c16 c0">p</span><span class="c0">&nbsp;x &rho; x V</span><span class="c16 c0">p</span><span class="c0 c3">3</span><span class="c0">) / 2</span></p><p class="c18"><span class="c7 c0">For first compartment:</span></p><p class="c18"><span class="c0">P</span><span class="c16 c0">1</span><span class="c0">&nbsp;= </span><span class="c10 c8">158.5675215</span><span class="c4 c0">&nbsp;Watt</span></p><p class="c18"><span class="c4 c0">Cd = 1.8 for flat blades</span></p><p class="c18"><span class="c4 c0">&rho; = 1000 kg/m3</span></p><p class="c18"><span class="c0">Assume actual speed of paddle V</span><span class="c16 c0">p</span><span class="c4 c0">&rsquo; = 0.67 m/s </span></p><p class="c18"><span class="c0">V</span><span class="c16 c0">p</span><span class="c0">&nbsp;= V</span><span class="c16 c0">p</span><span class="c4 c0">&rsquo; x 0.75 =0.5 m/s</span></p><p class="c18"><span class="c4 c0">Assuming width of paddle board as w</span></p><p class="c18"><span class="c0">A</span><span class="c16 c0">p</span><span class="c4 c0">&nbsp;= 2 wheels per compartment x 12 boards per wheel x length of paddle board x width of paddle board</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp;= 2 x 12 x L x w = 2 x 12 x 1.30 x w = 31.2w m</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c0">A</span><span class="c16 c0">p</span><span class="c0">&nbsp;= 31.2 m</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c0">A</span><span class="c16 c0">p</span><span class="c0">&nbsp;= (P</span><span class="c16 c0">1</span><span class="c0">&nbsp;x 2) / (Cd x &rho; x V</span><span class="c16 c0">p</span><span class="c0 c3">3</span><span class="c0">)</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp;= (</span><span class="c10 c8">158.5675215</span><span class="c0">&nbsp;x 2) / (1.8 x 1000 x 0.5</span><span class="c0 c3">3</span><span class="c0">) = </span><span class="c10 c8">1.388556418</span><span class="c0">&nbsp;m</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c0">&#x1f87a; w = &nbsp;</span><span class="c10 c8">1.39</span><span class="c0">/ 31.2 = </span><span class="c10 c8">0.066 rev/s</span><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span><span class="c0">w = </span><span class="c10 c8">4.00 rev/min</span><span class="c0">&nbsp;</span></p><p class="c1"><span class="c7 c0">For Second, third, fourth, fifth compartment </span></p><p class="c1"><span class="c4 c0">Calculations had been given in the attached spreadsheet.</span></p><p class="c18 c12"><span class="c0 c4"></span></p><p class="c1"><span class="c0 c35">CLARIFIER</span><span class="c0 c9">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">Clarifier tank is optional as we have already provided a sedimentation tank, but if it is required then sedimentation tank designs can be reused. </span></p><p class="c1"><span class="c4 c0">Details:</span></p><p class="c1"><span style="overflow: hidden; display: inline-block; margin: 0.00px 0.00px; border: 0.00px solid #000000; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px); width: 657.59px; height: 348.82px;"><img alt="" src="images/image2.png" style="width: 657.59px; height: 348.82px; margin-left: 0.00px; margin-top: 0.00px; transform: rotate(0.00rad) translateZ(0px); -webkit-transform: rotate(0.00rad) translateZ(0px);" title=""></span></p><p class="c1 c12"><span class="c9 c0"></span></p><p class="c1"><span class="c9 c0">FILTRATION :</span></p><p class="c1"><span class="c0">Filtration, the process in which solid particles in a liquid or gaseous fluid are removed by the use of a filter medium that permits the fluid to pass through but retains the solid particles.</span></p><p class="c1"><span class="c22 c0">DESIGN :</span></p><p class="c1"><span class="c4 c0">Rapid sand Filter: &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">Q = </span><span class="c10 c8">18.237798</span><span class="c0">&nbsp;MLD = </span><span class="c10 c8">18.24</span><span class="c0">&nbsp;x 10</span><span class="c0 c3">6 </span><span class="c0">liter/day = </span><span class="c10 c8">759.90825</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c4 c0">/hr &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">We will design 4 filter tanks. Same design for all 4 tanks </span></p><p class="c1"><span class="c0">So, Q for each tank = </span><span class="c10 c8">189.9770625</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c4 c0">/hr</span></p><p class="c18"><span class="c0">&nbsp;</span><span class="c0 c22">Assumptions:</span></p><p class="c18"><span class="c0">1) Dynamic Viscosity &mu; = 1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">&nbsp;N.s/m</span><span class="c0 c3">2 </span><span class="c0">(T = 20&deg;C)</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c18"><span class="c0">2) Filter Medium - Uniform Sand of depth 0.67 m</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c18"><span class="c0">3) Filtering Velocity V</span><span class="c16 c0">a</span><span class="c0">&nbsp;= 5 m/hr</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c18"><span class="c0">4) Depth of particles dp= 0.6mm</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c18"><span class="c0">5) Specific Gravity G = 2.65</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c18"><span class="c0">6) Porosity e = 0.4</span><span class="c0 c3">&nbsp;</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c18"><span class="c4 c0">7) Shape factor &psi; = 0.85 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c18"><span class="c4 c0">8) backwash water required for backwash = 5 % &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c18"><span class="c4 c0">9) Time for washing the filter = 1 hr</span></p><p class="c18 c12"><span class="c4 c0"></span></p><p class="c1"><span class="c7 c0">1) Area of filter:</span></p><p class="c1"><span class="c0">Design flow rate = (Q + 5% Q) m</span><span class="c0 c3">3</span><span class="c0">/hr = &nbsp; &nbsp;</span><span class="c10 c8">199.4759156</span><span class="c0">&nbsp; m</span><span class="c0 c3">3</span><span class="c4 c0">/hr &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">Design flow rate/day = (Q + 5% Q) x 24 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">It is assumed that 1 h is lost every day in washing the filter</span></p><p class="c1"><span class="c0">Q = (Q + 5% Q) x 24/23 m</span><span class="c0 c3">3</span><span class="c0">/hr = </span><span class="c10 c8">208.1487815</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c4 c0">/hr &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">Q = V</span><span class="c16 c0">a</span><span class="c0">&nbsp;x A</span></p><p class="c1"><span class="c0">=&gt; A = Q / V</span><span class="c16 c0">a</span><span class="c0">&nbsp;= </span><span class="c10 c8">208.1487815</span><span class="c0">/5 = </span><span class="c10 c8">41.6297563 </span><span class="c0">m</span><span class="c0 c3 c6">2</span></p><p class="c1"><span class="c4 c0">Assuming L/B = 1.25 (of a rectangular filter) &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">A</span><span class="c16 c0">f</span><span class="c0">&nbsp;= L x B = 1.25B</span><span class="c0 c3">2</span><span class="c0">&nbsp;= </span><span class="c10 c8">41.6297563 </span><span class="c0">m</span><span class="c0 c3">2</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">&#x1f87a; B = </span><span class="c10 c8">5.7709449 </span><span class="c0">m (5.8m) &#x1f87a; L = </span><span class="c10 c8">7.213681126</span><span class="c0">&nbsp;m (7.25 m)</span></p><p class="c1"><span class="c7 c0">2) Frictional Head Loss :</span></p><p class="c1"><span class="c0">H</span><span class="c16 c0">f</span><span class="c0">&nbsp;= (f&rsquo; x L x (1-e) x V</span><span class="c16 c0">a</span><span class="c0 c3">2</span><span class="c0">) / (e</span><span class="c0 c3">3</span><span class="c0">x g x dp)</span><span class="c0 c3">&nbsp;</span><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; f&rsquo; = 1.75 + (150 x (1-e)) / Re</span><span class="c0 c3">&nbsp;</span><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;Re = (&psi; x &rho; x V</span><span class="c16 c0">s</span><span class="c0">&nbsp;x dp) / &mu; &nbsp; &nbsp; &nbsp;(V</span><span class="c16 c0">s</span><span class="c0">&nbsp;= V</span><span class="c16 c0">a</span><span class="c0">&nbsp;= 1.4 x 10</span><span class="c0 c3">-3</span><span class="c0">m/s)</span><span class="c0 c3">&nbsp;</span><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;Re = (0.85 x 1000 x 1.4 x 10</span><span class="c0 c3">-3</span><span class="c0">&nbsp;x 0.6 x 10</span><span class="c0 c3">-3</span><span class="c0">) / (1.0016 x 10</span><span class="c0 c3">-3</span><span class="c0">) = 0.70 &lt; 1</span></p><p class="c1"><span class="c4 c0">=&gt; f&rsquo; = 1.75 + (150 x (1-0.4)) /0.70 = 129.0121176</span></p><p class="c1"><span class="c0">=&gt; H</span><span class="c16 c0">f</span><span class="c0">&nbsp;= (129x0.67x(1-0.4)x(1.4x10</span><span class="c0 c3">-3</span><span class="c0">)</span><span class="c0 c3">2</span><span class="c0">) /(0.4</span><span class="c0 c3">3</span><span class="c0">&nbsp;x 9.81 x 0.6 x 10</span><span class="c0 c3">-3</span><span class="c4 c0">)</span></p><p class="c1"><span class="c4 c0">&#x1f87a;Hf = 265.57 mm</span></p><p class="c1"><span class="c4 c0">Minimum Thickness for sand bed given by Hudson Formula &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">l = V</span><span class="c16 c0">a</span><span class="c0">&nbsp;x dp</span><span class="c0 c3">3</span><span class="c0">&nbsp;x H</span><span class="c16 c0">f</span><span class="c0">/B</span><span class="c16 c0">i</span><span class="c0">&nbsp;x 29323 = 5 x2 x 0.6</span><span class="c0 c3">3</span><span class="c0">&nbsp;x 0.265 / 4 x 10</span><span class="c0 c3">-4</span><span class="c4 c0">&nbsp;x 29323 </span></p><p class="c1"><span class="c0">&#x1f87a; l = 0.058m &lt; 0.67m</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; hence ok</span></p><p class="c1 c12"><span class="c4 c0"></span></p><p class="c1"><span class="c7 c0">3) Estimation of gravel and size gradation</span></p><p class="c1"><span class="c4 c0">&nbsp;Assume a size gradation of 2 mm at top to 40 mm at the bottom. The depth of gravel layer can be determined by using empirical formula</span></p><p class="c1"><span class="c4 c0">l = 2.54 k log d</span></p><p class="c1"><span class="c4 c0">k =constant varies from 10 to 14</span></p><p class="c1"><span class="c4 c0">Size &nbsp;(mm ) &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;2 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;5 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;10 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; 20 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;40</span></p><p class="c1"><span class="c4 c0">Depth (cm) &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; 9.2 &nbsp; &nbsp; &nbsp; &nbsp; 21.3 &nbsp; &nbsp; &nbsp;30.5 &nbsp; &nbsp; &nbsp; &nbsp; 40 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;49</span></p><p class="c1"><span class="c4 c0">Increment (cm) &nbsp; &nbsp; &nbsp; &nbsp; 9.2 &nbsp; &nbsp; &nbsp; &nbsp;12.1 &nbsp; &nbsp; &nbsp; 9.2 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;9.5 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; 9</span></p><p class="c1"><span class="c7 c0">4) Design of under drainage system:</span></p><p class="c1 c12"><span class="c4 c0"></span></p><p class="c1"><span class="c0">Plain area of filter = </span><span class="c10 c8">7.213681126</span><span class="c0">&nbsp;m x </span><span class="c8 c10">5.7709449</span><span class="c4 c0">&nbsp;m &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">Assumption: Total area of the perforations in all laterals should be 0.5% of the filter area &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">Total area of perforations =0.5% x </span><span class="c10 c8">41.6297563</span><span class="c0">&nbsp;m</span><span class="c0 c3">2</span><span class="c0">&nbsp;= </span><span class="c10 c8">2081.487815</span><span class="c0">&nbsp;cm</span><span class="c0 c3">2</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span></p><p class="c1"><span class="c0">Total cross-sectional area of laterals = 3 x Total area of perforations = </span><span class="c10 c8">6244.463446</span><span class="c0">&nbsp;cm</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c0">Area of manifold ( A = &pi;D</span><span class="c0 c3">2</span><span class="c4 c0">/ 4)= 2 x area of laterals &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">Diameter of central manifold = </span><span class="c10 c8">126.1327119</span><span class="c4 c0">&nbsp;cm = 127 cm &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">Number of laterals ( assume the distance between the laterals = 15 cm) = 7.21 m x 100 (cm/m) / 15 cm= 49 ( for two sides = 98)</span></p><p class="c1"><span class="c0">So, cross sectional area of one lateral = </span><span class="c10 c8">6244.463446</span><span class="c0">/ 98 &nbsp;=</span><span class="c10 c8">31.85950738</span><span class="c0">&nbsp;cm</span><span class="c0 c3">2</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">Diameter of lateral = ( A =&pi;D</span><span class="c0 c3">2</span><span class="c0">/ 4)= </span><span class="c10 c8">6.370663993</span><span class="c4 c0">&nbsp;cm</span></p><p class="c1"><span class="c4 c0">Length of lateral = 1&frasl;2 (width of filter &ndash; diameter of manifold)</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; = 1&frasl;2 (</span><span class="c10 c8">5.7709449</span><span class="c4 c0">&nbsp;&ndash; 1.27) = 2.25 m</span></p><p class="c1 c12"><span class="c4 c0"></span></p><p class="c1"><span class="c4 c0">Check Length of each lateral / Diameter of lateral &lt; 60</span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span><span class="c4 c0">&#x1f87a;(2.25/0.0623) = 36 &lt; 60</span></p><p class="c1 c21"><span class="c4 c0">Hence ok</span></p><p class="c1"><span class="c7 c0">4) Design of back water trough:</span></p><p class="c1"><span class="c4 c0">Let us assume that the rate of washing of the filter be 60 cm rise/ minute or 0.60 m/minute &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">The plan area of the filter = </span><span class="c10 c8">41.6297563</span><span class="c0">&nbsp;m</span><span class="c6 c0 c3">2</span></p><p class="c1"><span class="c0">Wash water discharge = 0.60m/min x 60 min/h x </span><span class="c10 c8">41.6297563</span><span class="c4 c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c0">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;= </span><span class="c10 c8">1498.671227 </span><span class="c0">m</span><span class="c0 c3">3</span><span class="c0">/hr = </span><span class="c10 c8">0.416297563</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c4 c0">/sec</span></p><p class="c1"><span class="c4 c0">Assume a spacing of 1.6 m for wash water trough which will run parallel </span></p><p class="c1"><span class="c0">No. of trough = 5.77 / 1.6 = 4 &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span><span class="c0">Discharge per unit trough = </span><span class="c10 c8">0.1040743908</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c4 c0">/sec</span></p><p class="c1"><span class="c0">The dimension of a concrete V- bottom trough can be designed by using the empirical formula &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;Q = 1.376 b h</span><span class="c6 c0 c3">3/2</span></p><p class="c1"><span class="c0">Q = discharge in m3/s (</span><span class="c10 c8">0.1040743908</span><span class="c0">&nbsp;m</span><span class="c0 c3">3</span><span class="c4 c0">/sec) &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">b = width of trough in m &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; </span></p><p class="c1"><span class="c4 c0">h = water depth in the trough in m</span></p><p class="c1"><span class="c4 c0">Assume b = 0.4 m; h = 0.33 m</span></p><p class="c1"><span class="c4 c0">Assume freeboard of 0.1 m, total depth = 0.4 m</span></p><p class="c1"><span class="c4 c0">Total depth of filter = Depth for under drains + gravel + sand + water depth + free board</span></p><p class="c1"><span class="c4 c0">= 0.9 + 0.5 &nbsp;+ 0.6 + 1.2 + 0.4 = 3.6 m</span></p><p class="c1 c12"><span class="c4 c0"></span></p><p class="c1"><span class="c4 c0">However instead of going for sand as filter media, we may also opt for anthracite as Sand tends to have a higher uniformity coefficient and therefore, can clog more often when used in a singular media filter configuration. Sand particles tend to be more spherical in shape while anthracite is sharp and angular. Studies have shown that more effective back washes occur with more angular structures.</span></p><p class="c1 c12"><span class="c4 c0"></span></p><p class="c1"><span class="c9 c0">6) DISINFECTION :</span></p><p class="c1"><span class="c4 c0">Disinfection describes a process that eliminates many or all pathogenic microorganisms, except bacterial spores, on inanimate objects (Tables 1 and 2). In health-care settings, objects usually are disinfected by liquid chemicals or wet pasteurization.</span></p><p class="c1 c8"><span class="c0 c32">Chlorination, ozone, ultraviolet light, and chloramines</span><span class="c0 c11">&nbsp;are primary methods for disinfection.</span></p><p class="c1 c8"><span class="c11 c0">We will go with chlorine disinfection.</span></p><p class="c1 c8 c12"><span class="c11 c0"></span></p><p class="c1"><span class="c7 c0">DESIGN :</span></p><p class="c1"><span class="c0">Assuming Chlorine Dosage = 0.3 mg/L = 0.3 x 10</span><span class="c0 c3">-3</span><span class="c4 c0">&nbsp;kg/m3</span></p><p class="c1"><span class="c0">=&gt; C x Q = 0.3 X 10</span><span class="c0 c3">-3</span><span class="c0">&nbsp;x </span><span class="c10 c8">18237.798</span><span class="c0">&nbsp;= </span><span class="c10 c8">5.4713394</span><span class="c4 c0">&nbsp;kg/day</span></p><p class="c1"><span class="c4 c0">Consumed chlorine = 5.5 kg/day</span></p><p class="c1"><span class="c24">&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp;</span><span class="c30">&nbsp;</span><span class="c35 c38">The end</span></p></body></html>